<!DOCTYPE html>
<!--[if IE]><![endif]-->
<html>
  
  <head>
    <meta charset="utf-8">
    <meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1">
    <title>PI Adapter for DNP3 principles of operation </title>
    <meta name="viewport" content="width=device-width">
    <meta name="title" content="PI Adapter for DNP3 principles of operation ">
    <meta name="generator" content="docfx 2.56.5.0">
    
    <link rel="shortcut icon" href="../../favicon.ico">
    <link rel="stylesheet" href="../../styles/docfx.vendor.css">
    <link rel="stylesheet" href="../../styles/docfx.css">
    <link rel="stylesheet" href="../../styles/main.css">
    <meta property="docfx:navrel" content="../../toc.html">
    <meta property="docfx:tocrel" content="../toc.html">
    
    <meta property="docfx:rel" content="../../">
    
  </head>
  <body data-spy="scroll" data-target="#affix" data-offset="120">
    <div id="wrapper">
      <header>
        
        <nav id="autocollapse" class="navbar navbar-inverse ng-scope" role="navigation">
          <div class="container">
            <div class="navbar-header">
              <button type="button" class="navbar-toggle" data-toggle="collapse" data-target="#navbar">
                <span class="sr-only">Toggle navigation</span>
                <span class="icon-bar"></span>
                <span class="icon-bar"></span>
                <span class="icon-bar"></span>
              </button>
              <a class="navbar-brand" href="../../v1/index.html" width="46">
                <img id="logo" src="../../v1/main/v1/images/atlas_icon.png" height="46" width="46" alt="OSIsoft Edge System"> 
              </a>
            </div>
            <div class="collapse navbar-collapse" id="navbar">
              <form class="navbar-form navbar-right" role="search" id="search">
                <div class="form-group">
                  <input type="text" class="form-control" id="search-query" placeholder="Search" autocomplete="off">
                </div>
              </form>
            </div>
          </div>
        </nav>
        
        <div class="subnav navbar navbar-default">
          <div class="container hide-when-search" id="breadcrumb">
            <ul class="breadcrumb">
              <li></li>
            </ul>
          </div>
        </div>
      </header>
      <div class="container body-content">
        
        <div id="search-results">
          <div class="search-list"></div>
          <div class="sr-items">
            <p><i class="glyphicon glyphicon-refresh index-loading"></i></p>
          </div>
          <ul id="pagination"></ul>
        </div>
      </div>
      <div role="main" class="container body-content hide-when-search">
        
        <div class="sidenav hide-when-search">
          <a class="btn toc-toggle collapse" data-toggle="collapse" href="#sidetoggle" aria-expanded="false" aria-controls="sidetoggle">Show / Hide Table of Contents</a>
          <div class="sidetoggle collapse" id="sidetoggle">
            <div id="sidetoc"></div>
          </div>
        </div>
        <div class="article row grid-right">
          <div class="col-md-10">
            <article class="content wrap" id="_content" data-uid="PIAdapterForDNP3PrinciplesOfOperation">
<h1 id="pi-adapter-for-dnp3-principles-of-operation">PI Adapter for DNP3 principles of operation</h1>

<p>The DNP3 adapter&#39;s operations focus on data collection and stream creation.</p>
<h2 id="connectivity-and-interoperability">Connectivity and interoperability</h2>
<p>The DNP3 adapter can connect to one or more DNP3 compliant outstations through TCP/IP connections. The DNP3 adapter will not communicate with other DNP3 master stations. The total number of outstations that the adapter can connect to varies across different installation environments.  </p>
<p>The DNP3 adapter is designed to operate as a Level 1 (DNP3–L1) master station. DNP3-L1 defines minimum requirements for all DNP3 compliant devices. However, the adapter makes use of some Level 2, Level 3, and Level 4 functions. Some DNP3 compliant devices can not support these same features. Any functionality described in this documentation that is not required for Level 1 compliance is noted as such. Refer to the outstation documentation prior to using these features, as the adapter needs to be configured to only use the supported features of the outstation.  </p>
<h2 id="adapter-configuration">Adapter configuration</h2>
<p>For the DNP3 adapter to start data collection, you need to configure the adapter by defining the following:</p>
<ul>
<li>Data source: Provide the information required to connect to your DNP3 compliant outstations.</li>
<li>Data selection: Select the DNP points on the outstations you want the adapter to collect for data.</li>
<li>Logging: Set up the logging attributes to manage the adapter logging behavior.</li>
</ul>
<p>For more information, see <a class="xref" href="../configuration/pi-adapter-for-dnp3-data-source-configuration.html">PI Adapter for DNP3 data source configuration</a>, <a class="xref" href="../configuration/pi-adapter-for-dnp3-data-selection-configuration.html">PI Adapter for DNP3 data selection configuration</a>, and <a class="xref" href="../main/v1/configuration/logging-configuration.html">Logging configuration</a>.</p>
<h2 id="stream-creation">Stream creation</h2>
<p>The DNP3 adapter creates types at startup. One stream is created for each selected DNP point represented by an item in the data selection configuration. Each stream contains two properties:</p>
<table>
<thead>
<tr>
<th>Property name</th>
<th>Data type</th>
<th>Description</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>Timestamp</code></td>
<td>DateTime</td>
<td>Timestamp of the value update for the DNP point</td>
</tr>
<tr>
<td><code>Value</code></td>
<td>Specified in the data selection configuration</td>
<td>Value of the DNP point</td>
</tr>
</tbody>
</table>
<p>Certain metadata are sent with each stream created. The following metadata are common for every adapter type:</p>
<ul>
<li><strong>ComponentID</strong>: Specifies the data source, for example, <em>DNP3_1</em></li>
<li><strong>ComponentType</strong>: Specifies the type of adapter, for example, <em>DNP3</em></li>
</ul>
<p>The following metadata is specific to DNP3:</p>
<ul>
<li><strong>Outstation</strong>: Specifies the Id of the outstation that the stream data is collected from. For example, <em>Outstation1</em></li>
<li><strong>SourceId</strong>: Specifies the information used to uniquely identify the stream on the source system. For DNP3, this is the outstation Id, the DNP Point Type, and the index. For example, <em>Outstation1.AnalogInput.3</em></li>
<li><strong>Schedule</strong>: Specifies the schedule used to collect data for the stream. For DNP3, this correlates to the StaticScanScheduleId property of the selection item. For example, <em>schedule1</em></li>
</ul>
<p>Each stream created for a given DNP point has a unique identifier (stream ID). If you specify a custom stream ID for the DNP point in data selection configuration, the adapter uses that stream ID to create the stream.
If the stream ID is not specified, the adapter uses the <code>DefaultStreamIdPattern</code> in the data source configuration to determine the stream ID.</p>
<h3 id="discovery">Discovery</h3>
<p>The DNP3 adapter can discover points on your DNP3 outstation by performing an integrity scan. For more information, see <a href="#integrity-scans">Integrity scans</a>.
Discovery populates your data selection configuration with items that represent points on the outstation. These items are unselected by default, so you can make changes to these items before you select them. The adapter can only discover points that are assigned to Class 0, Class 1, Class 2, or Class 3 on the outstation. Discovery can be demanding in terms of bandwidth and outstation resources, so the adapter only performs discovery for an outstation when the following criteria are met:</p>
<ul>
<li>The outstation is configured in the data source configuration.</li>
<li>The adapter is configured to perform a startup integrity scan for that outstation.</li>
<li>The data selection configuration contains no items that correlate to that outstation, either selected or unselected.</li>
</ul>
<p>To discover a new outstation, add the outstation to the data source configuration and configure a periodic integrity scan or a scan on startup. The adapter uses the startup integrity scan as a means for discovery. To configure a new outstation without triggering a discovery, you can add one or more selection items to correspond to the outstation. The items can be selected or unselected. Alternatively, you can configure the outstation behavior so that no startup integrity scan is performed. Without a startup integrity scan, discovery is not be possible.</p>
<h2 id="data-collection">Data collection</h2>
<p>The DNP3 adapter can collect two different types of data from DNP3 compliant outstations: static data and event data.</p>
<h3 id="static-data">Static data</h3>
<p>The DNP3 specification defines static data as the current value of a DNP point at the time of a request. The DNP3 adapter can be configured to request static data by polling the outstation for a range of points that share an object group and variation, which are configured in the data selection configuration. Static data is reported with the current time of the adapter machine. When polling for static data at predefined rate, it is possible that quickly changing data can be missed by the adapter. It is also possible that the adapter receives multiple values representing the same event but with different timestamps.</p>
<p>The adapter makes a request for the current value of specific points as configured in the data selection configuration file. The adapter requests this data through a range scan, which request the static data for a range of point indices that share a group and variation, as configured in the data selection configuration.
The outstation should report the current value of each point, but the outstation is not required to report using the requested object variation. If the outstation responds with a different variation than what the adapter has requested, the adapter still sends the data it receives. This could lead to differences in the reported value versus what is expected in terms of precision and status.</p>
<p>Support for requesting static data for DNP3 points through a range scan is at least a Level 2 functionality, and some groups and variations can be considered Level 3 or Level 4 functionality. Because of this, it is important to verify that your outstation supports this functionality before configuring the adapter to collect data in this manner. Some DNP3-L1 compliant outstations can optionally support this type of scan.</p>
<h3 id="event-data">Event data</h3>
<p>The DNP3 specification defines event data as the information that is retained regarding an event. An event is defined by the DNP3 specification as the occurrence of something significant happening. What constitutes an event can vary depending on the implementation of the outstation. Typically, an event results in a value change for a DNP point, although it is possible for an event to occur that does not change the value of any point on the outstation. Event data is saved at the outstations and should be kept until the adapter confirms that it has received the event object. The event object is the description of the event that the adapter should receive from the outstations. The event object can contain the value, time, and status code relating to the event and corresponding point. The exact information contained in the object is dependent on both the point type and variation defined in the DNP3 specification.  </p>
<p>DNP3 events belong to one of three different classes of data: Class 1, Class 2, or Class 3. These event classes can be used to group events by priority, though neither the DNP3 adapter nor the DNP3 specification assign significance to the three event classes. According to the DNP3 specification, all DNP3 – Level 1 compliant outstations accepts read requests for event class data.  </p>
<h4 id="event-scans">Event scans</h4>
<p>The DNP3 adapter can be configured to request event data through an event scan. During an event scan, the adapter polls the outstation(s) for the event data from each of the configured event classes. The event classes and the polling interval can be configured in the data source configuration. For more information, see <a class="xref" href="../configuration/pi-adapter-for-dnp3-data-source-configuration.html#outstationbehavior-parameters">PI Adapter for DNP3 data source configuration</a>.</p>
<p>Event scans offer several advantages over polling for static data. When polling for static data, it is possible to miss value changes for points on the outstation; however, event scans ensures that each outstation reports every event to the adapter. Similarly, even when polling quickly, some events could be missed if they do not change the value of the DNP point. If bandwidth is a concern, the adapter can make efficient use of the network by only requesting event data. When polling for static data, the outstation can report unchanging data unnecessarily, whereas event scans should only return new events. It is important that the adapter is configured to perform event scans at an interval that is not long enough to allow the outstation event buffers to become full. To determine what constitutes an event and how much time it takes before the buffer becomes full, refer to the documentation for a specific outstation.</p>
<h4 id="unsolicited-events">Unsolicited events</h4>
<p>In addition to the event scans above, the DNP3 adapter can be configured to receive unsolicited responses containing event data. An unsolicited response is a message sent from an outstation that the adapter did not explicitly request. If the adapter is configured to receive unsolicited data, outstations that support sending unsolicited data should report event data to the adapter as it occurs. This could eliminate the need for the adapter to poll the outstation(s) for data. The decision to configure the adapter to receive unsolicited data or to perform event scans should be carefully considered.  </p>
<h3 id="integrity-scans">Integrity scans</h3>
<p>The DNP3 adapter can be configured to perform an integrity scan on startup, when the outstation&#39;s event buffer overflows, at a defined interval, or any combination of the three. During an integrity scan, the adapter polls the outstations for events and then the current value of all points that are assigned to one of the event classes (or Class 0).
The adapter performs an integrity scan by polling <code>Object Group 60</code>. If bandwidth or outstation performance is a concern, carefully consider the value of an integrity scan, as the outstation can respond with data for many more points than the adapter is configured to collect data for. The adapter simply discards any data that it receives without a corresponding data selection item. To retrieve the current value of any points not assigned to an event class, the adapter needs to perform a static scan.</p>
<p>If a startup integrity scan is configured, it will run whenever the adapter is started or whenever a shutdown is indicated by the outstation&#39;s IIN bits. It may also be used for discovery. Alternatively, if no startup integrity scan is configured, but an integrity scan at a set interval is defined, then the first integrity scan will still be performed when the adapter is started. In this scenario, the first integrity scan will not be used for discovery, because a startup integrity scan was not configured. </p>
</article>
          </div>
          
          <div class="hidden-sm col-md-2" role="complementary">
            <div class="sideaffix">
              <div class="contribution">
                <ul class="nav">
                  <li>
                    <a href="https://github.com/osisoft/PI-Adapter-DNP3-Docs/blob/master/v1/pi-adapter-for-dnp3-overview/pi-adapter-for-dnp3-principles-of-operation.md/#L1" class="contribution-link">Improve this Doc</a>
                  </li>
                </ul>
              </div>
              <nav class="bs-docs-sidebar hidden-print hidden-xs hidden-sm affix" id="affix">
              <!-- <p><a class="back-to-top" href="#top">Back to top</a><p> -->
              </nav>
            </div>
          </div>
        </div>
      </div>
      
      <footer>
        <div class="grad-bottom"></div>
        <div class="footer">
          <div class="container">
            <span class="pull-right">
              <a href="#top">Back to top</a>
            </span>
            
            <span><a href="https://www.osisoft.com/copyright/">© 2019 - 2021 OSIsoft, LLC. All rights reserved.</a></span>
          </div>
        </div>
      </footer>
    </div>
    
    <script type="text/javascript" src="../../styles/docfx.vendor.js"></script>
    <script type="text/javascript" src="../../styles/docfx.js"></script>
    <script type="text/javascript" src="../../styles/main.js"></script>
  </body>
</html>
